# 迁移验证记录

本记录区分技能模板验证与历史求解结果。验证日期：2026-10-19。全部迁移测试在原开发电脑的新工作目录内执行，尚未在另一台物理电脑实测。

## 新目录默认八支路

从技能资源初始化工作副本，配置本机软件路径后执行环境探测、网格、CAD、QFlux 设置和独立工程回读。

| 项目 | 结果 |
|---|---|
| 网格 | 597760 个 HEX8 单元，672098 个节点 |
| 边界 | 28 组，名称及类型回读通过 |
| CAD | 一个有效流体实体，体积 0.00056256 m³ |
| 包络 | 0.452 × 0.016 × 0.75 m |
| 文件 | STEP、FCStd、CGNS、MSH、QFX 成功生成 |
| 求解格式 | FirstUpwind，独立回读一致 |

通用环境验证版本：Python 3.11.9、numpy 2.4.6、gmsh 4.14.1、h5py 3.16、matplotlib 3.11.1。原生 API 环境为 Windows x64 CPython 3.8.10；FreeCAD 为 1.1。这些是实测组合，不代表任意新版本均兼容。

## 四支路参数变化

另建副本，修改为四支路、总管高度 0.4 m、总流量 4 L/min。成功建立 308736 个单元、347434 个节点、16 组边界，QFlux 工程创建和独立回读通过。说明模板未把八支路数量写死；不代表任意几何改动都适用现有拓扑。

## 真实场后处理复核

在测试副本中引用原八支路案例已完成的 QFX/DAT 和求解记录，重新执行独立场回读、官方 VTU 导出、网格映射核验及后处理。此步骤复用了历史求解场，**没有重新进行 CFD 求解**。

| 指标 | 复核结果 |
|---|---|
| 进出口压降 | 1589.4891 Pa |
| 支路流量 CV | 2.28815% |
| 最大支路偏差 | 5.03444% |
| 进出口质量不平衡 | 3.23471 × 10⁻⁷% |
| 最后 200 步压降波动范围 | 0.00160170% |
| 入口场积分相对给定值误差 | −0.00285652% |

结果与原案例一致；节点坐标最大误差约 5.55 × 10⁻¹⁷ m，单元连接一致，残差及后处理验收通过。以上为特定算例结果，禁止复制为新案例的计算结论。

## 验证边界

- PowerShell 启动器通过语法解析；本次技能整理没有再次启动长时间求解，也没有重新连接远程主机。
- 原案例的远程求解经验已整理在 [SSH 与进程管理](remote.md)，目标机器仍须检查软件、API、MPI、许可证和网络。
- 本次发现并修复嵌入式 Python 不自动包含脚本目录的问题；API 模板显式加入自身目录，再导入配置模块。
- 未开展网格收敛验证；一阶格式的数值扩散与湍流模型适用范围仍需在工程报告说明。
- ZIP 的 CRC/SHA256 验证用于检查传输完整性，不能证明另一台电脑的运行环境兼容。
