# 已验证八支路示例（2026-10-19）

这是历史运行证据，用于同参数复现核对，不是任意新模型的预设结果。原案例独立交付包未嵌入技能，技能可自行重建。

- 几何包络452×16×750mm；总管16×16mm；八路支管6×6mm、前后各60mm；冷板等效流道300×20×3mm。
- 中心高度60、150、240、330、420、510、600、690mm；单连通流体0.00056256m³。
- 网格597760 HEX8 / 672098 nodes；28边界；首层全厚0.3mm、增长1.5、最大步长6mm。
- min volume=2.7e−11m³；minDetJac=3.375e−12；最大边长比27.40885、P99=20；等角skewness0、非正交0°。
- 25°C 水、8L/min、ρ997kg/m³、μ0.000890Pa·s；标准k–ω、标准壁面函数、无重力/能量。
- Windows SSH 远程 QSolver，16 MPI；首轮二阶2500次未收敛，低松弛二阶续算平台后人工终止；从首轮完整DAT一阶续算正常残差收敛。
- 最后残差编号4333、DAT编号4334；一阶空间格式；p/U/湍流松弛0.25/0.5/0.5。默认新模板直接一阶初始化，迭代历程不会相同。

| 指标 | 历史结果 |
|---|---:|
| 静压差 | 1589.4890903 Pa |
| CV | 2.28815026% |
| 最大相对均值偏差 | 5.03443536% |
| 最大/最小流量比 | 1.06976759 |
| 质量不平衡 | 3.23470624e−7% |
| 最后200次压降极差/末值 | 0.00160170335% |
| 中截面总积分与入口通量偏差 | −0.00285651756% |

支路从下至上流量L/min：1.0503136781、1.0213550084、1.0029127934、0.9919772934、0.9861699530、0.9833922223、0.9818148220、0.9818305884。底部靠近进出口偏高。

局部冷板Re约1600、支管Re约3100，存在过渡流问题；未核验y+、未开展网格收敛验证。一阶收敛演示结果不等于实际产品验收精度。
